import Result "mo:base/Result";
import Trie "mo:base/Trie";
import Int "mo:base/Int";
import Nat "mo:base/Nat";
import List "mo:base/List";
import Principal "mo:base/Principal";
import Time "mo:base/Time";
module {
  public type Result<T, E> = Result.Result<T, E>;
  public type Account = { owner : Principal; tokens : Tokens };
  public type Proposal = {
    id : Nat;
    votes_no : Tokens;
    voters : List.List<Principal>;
    state : ProposalState;
    timestamp : Int;
    votes_yes : Tokens;
    proposer : Principal;
    payload : Text;
  };
  public type ProposalState = {
      // A failure occurred while executing the proposal
      #failed : Text;
      // The proposal is open for voting
      #open;
      // The proposal is currently being executed
      #executing;
      // Enough "no" votes have been cast to reject the proposal, and it will not be executed
      #rejected;
      // The proposal has been successfully executed
      #succeeded;
      // Enough "yes" votes have been cast to accept the proposal, and it will soon be executed
      #accepted;
  };
  public type Tokens = { amount_e8s : Nat };
  public type TransferArgs = { to : Principal; amount : Tokens };
  public type UpdateSystemParamsPayload = {
    transfer_fee : ?Tokens;
    proposal_vote_threshold : ?Tokens;
    proposal_submission_deposit : ?Tokens;
  };
  public type Vote = { #no; #yes };
  public type VoteArgs = { vote : Vote; proposal_id : Nat };

  public type SystemParams = {
    transfer_fee: Tokens;

    // The amount of tokens needed to vote "yes" to accept, or "no" to reject, a proposal
    proposal_vote_threshold: Tokens;

    // The amount of tokens that will be temporarily deducted from the account of
    // a user that submits a proposal. If the proposal is Accepted, this deposit is returned,
    // otherwise it is lost. This prevents users from submitting superfluous proposals.
    proposal_submission_deposit: Tokens;
  };
  public type BasicDaoStableStorage = {
    accounts: [Account];
    proposals: [Proposal];
    system_params: SystemParams;
  };

  public func proposal_key(t: Nat) : Trie.Key<Nat> = { key = t; hash = Int.hash t };
  public func account_key(t: Principal) : Trie.Key<Principal> = { key = t; hash = Principal.hash t };
  public func accounts_fromArray(arr: [Account]) : Trie.Trie<Principal, Tokens> {
      var s = Trie.empty<Principal, Tokens>();
      for (account in arr.vals()) {
          s := Trie.put(s, account_key(account.owner), Principal.equal, account.tokens).0;
      };
      s
  };
  public func proposals_fromArray(arr: [Proposal]) : Trie.Trie<Nat, Proposal> {
      var s = Trie.empty<Nat, Proposal>();
      for (proposal in arr.vals()) {
          s := Trie.put(s, proposal_key(proposal.id), Nat.equal, proposal).0;
      };
      s
  };
  
  public let oneToken = { amount_e8s = 10_000_000 };
  public let zeroToken = { amount_e8s = 0 };  
  public type TxReceipt = Result<Nat, ApiError>;
  public type ApiError = {
    #Unauthorized;
    #InvalidTokenId;
    #ZeroAddress;
    #Other;
  };
  public type Metadata = {
        logo : Text;
        name : Text;
        symbol : Text;
        decimals : Nat8;
        totalSupply : Nat;
        owner : Principal;
        fee : Nat;
    };
    public type TokenInfo = {
        metadata: Metadata;
        feeTo: Principal;
        // status info
        historySize: Nat;
        deployTime: Time.Time;
        holderNumber: Nat;
        cycles: Nat;
    };
  public type IDIP20 = actor {
       allowance: (Principal, Principal) -> async (Nat) ;
    approve: (Principal, Nat) -> async (TxReceipt);
   balanceOf: (Principal) -> async (Nat) ;
   burn: (Nat) -> async (TxReceipt);
   decimals: () -> async (Nat8) ;
   getAllowanceSize: () -> async (Nat) ;
   getMetadata: () -> async (Metadata) ;
   getTokenFee: () -> async (Nat) ;
   getTokenInfo: () -> async (TokenInfo) ;
   getUserApprovals: (Principal) -> async ([(Principal, Nat)]) ;
   historySize: () -> async (Nat) ;
   logo: () -> async (Text) ;
   mint: (Principal, Nat) -> async (TxReceipt);
   name: () -> async (Text) ;
   setFee: (Nat) -> async () ;
   setFeeTo: (Principal) -> async () ;
   setLogo: (Text) -> async () ;
   setName: (Text) -> async () ;
   setOwner: (Principal) -> async () ;
   symbol: () -> async (Text) ;
   totalSupply: () -> async (Nat) ;
   transfer: (Principal, Nat) -> async (TxReceipt);
   transferFrom: (Principal, Principal, Nat) -> async (TxReceipt);
    };
}